<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Auditoría SCADA vs. Modelo Hidráulico — BRINSA S.A.</title>
<style>
  :root{
    --azul:#0b3d62; --azul2:#13598c; --gris:#33404a; --gris2:#5b6770;
    --linea:#1f2d3a; --bg:#f4f6f8; --card:#ffffff; --ok:#1d7a46; --falla:#b3261e;
    --warn:#b26a00; --tenue:#eef2f5;
  }
  *{box-sizing:border-box}
  body{margin:0;background:var(--bg);color:var(--gris);
       font-family:"Segoe UI",Calibri,Arial,sans-serif;line-height:1.55;font-size:15px}
  .wrap{max-width:980px;margin:0 auto;padding:0 22px 80px}
  header.doc{background:linear-gradient(135deg,var(--azul),var(--azul2));color:#fff;
       padding:34px 22px;margin-bottom:26px;border-bottom:5px solid #08293f}
  header.doc .inner{max-width:980px;margin:0 auto}
  header.doc h1{margin:0 0 6px;font-size:24px;font-weight:600;letter-spacing:.2px}
  header.doc p{margin:2px 0;font-size:13.5px;opacity:.92}
  .meta{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:10px;
        margin-top:18px}
  .meta div{background:rgba(255,255,255,.10);border:1px solid rgba(255,255,255,.18);
        border-radius:6px;padding:8px 12px;font-size:12.5px}
  .meta b{display:block;font-size:11px;text-transform:uppercase;letter-spacing:.6px;
        opacity:.78;margin-bottom:2px;font-weight:600}
  h2{color:var(--azul);font-size:19px;margin:34px 0 10px;padding-bottom:6px;
     border-bottom:2px solid var(--azul)}
  h3{color:var(--azul2);font-size:15.5px;margin:20px 0 6px}
  p{margin:9px 0}
  ol{margin:9px 0 9px 4px;padding-left:22px}
  ol li{margin:6px 0}
  table{width:100%;border-collapse:collapse;margin:14px 0 6px;background:var(--card);
        font-size:13.5px}
  caption{caption-side:top;text-align:left;font-style:italic;color:var(--gris2);
        font-size:12.5px;margin-bottom:5px}
  thead th{border-top:2px solid var(--linea);border-bottom:1.4px solid var(--linea);
        text-align:left;padding:7px 10px;font-weight:600;color:var(--gris)}
  tbody td{border:none;padding:6px 10px;border-bottom:.5px solid #dfe5ea}
  tbody tr:last-child td{border-bottom:1.6px solid var(--linea)}
  tbody tr:nth-child(even){background:var(--tenue)}
  .kpis{display:grid;grid-template-columns:repeat(auto-fit,minmax(180px,1fr));gap:14px;
        margin:6px 0 4px}
  .kpi{background:var(--card);border:1px solid #dbe2e8;border-left:5px solid var(--azul2);
        border-radius:7px;padding:14px 16px}
  .kpi .n{font-size:23px;font-weight:700;color:var(--azul)}
  .kpi .l{font-size:12px;color:var(--gris2);margin-top:2px}
  .kpi.falla{border-left-color:var(--falla)} .kpi.falla .n{color:var(--falla)}
  .kpi.ok{border-left-color:var(--ok)} .kpi.ok .n{color:var(--ok)}
  .tag{display:inline-block;padding:1px 8px;border-radius:11px;font-size:11.5px;
        font-weight:600;white-space:nowrap}
  .t-falla{background:#fdecea;color:var(--falla)} .t-ok{background:#e7f4ec;color:var(--ok)}
  .t-warn{background:#fbf0df;color:var(--warn)} .t-na{background:#eceff1;color:#607080}
  .callout{border-radius:8px;padding:14px 18px;margin:16px 0;border:1px solid;font-size:14px}
  .c-crit{background:#fdecea;border-color:#f3b4ad}
  .c-crit b{color:var(--falla)}
  .c-info{background:#eaf2f8;border-color:#bcd6e8}
  .c-info b{color:var(--azul)}
  .c-key{background:#fff7e6;border-color:#f0d9a6}
  .c-key b{color:var(--warn)}
  .ev{display:grid;grid-template-columns:1fr 1fr;gap:16px;margin:12px 0}
  .ev figure{margin:0;background:var(--card);border:1px solid #dbe2e8;border-radius:7px;
        padding:10px;overflow:hidden}
  .ev img{width:100%;height:auto;border-radius:4px;display:block;border:1px solid #e3e8ec}
  .ev figcaption{font-size:12px;color:var(--gris2);margin-top:7px}
  footer{margin-top:40px;padding-top:16px;border-top:1px solid #cdd6dd;font-size:12px;
        color:var(--gris2)}
  .ref{font-size:12.5px;color:var(--gris2);line-height:1.7}
  @media(max-width:680px){.ev{grid-template-columns:1fr}}
  @media print{body{background:#fff}header.doc{background:var(--azul)!important;
        -webkit-print-color-adjust:exact;print-color-adjust:exact}}
</style>
</head>
<body>
<header class="doc">
  <div class="inner">
    <h1>Auditoría técnica del estado de planta (SCADA) frente al modelo hidráulico de diseño</h1>
    <p><strong>Proyecto:</strong> Reubicación enterrada por PHD del salmueroducto y línea de condensados — Cruce Humedal Arrieros (Km 16.5), BRINSA S.A.</p>
    <p><strong>Documento DML:</strong> P10 HROSERO 24JUN26 — Auditoría de campo SCADA</p>
    <div class="meta">
      <div><b>Fecha de emisión</b>24 de junio de 2026</div>
      <div><b>Elaboró</b>DML Ingenieros Consultores · par técnico crítico</div>
      <div><b>Fuentes de campo</b>plc2.jpg (DS6 Salmuera) · plc1.jpg (DS1 Condensados)</div>
      <div><b>Norma marco</b>ISO 4427 · ASME B31.3 / B31.4 · Crane TP-410</div>
    </div>
  </div>
</header>

<div class="wrap">

  <div class="kpis">
    <div class="kpi falla"><div class="n">18.90 bar</div><div class="l">Estática salmuera en parada (vs PN10 = 10 bar)</div></div>
    <div class="kpi falla"><div class="n">+89.0 %</div><div class="l">Sobreesfuerzo SDR 17 — salmuera</div></div>
    <div class="kpi falla"><div class="n">+57.5 %</div><div class="l">Sobreesfuerzo SDR 17 — condensado</div></div>
    <div class="kpi"><div class="n">97×</div><div class="l">Relación estática / dinámica (flujo máx.)</div></div>
  </div>

  <div class="callout c-info">
    <b>Consideración rectora.</b> La cabeza estática obedece a <em>P = ρ·g·Δh</em>, función solo de cota y densidad; es <strong>idéntica</strong> en la condición operativa actual (caudal de campo) y en el máximo futuro de 300&nbsp;000&nbsp;kg/h. El caudal del SCADA no es una discrepancia, sino la condición presente: la <strong>estática gobierna la integridad</strong> (SDR/aislamiento) y el flujo máximo gobierna la dinámica y el golpe de ariete.
  </div>

  <h2>1. Objetivo</h2>
  <p>Contrastar el estado operativo real de la planta, leído de las capturas del SCADA ABB System 800xA (<code>SysSesquile // Operator Workplace</code>), contra el modelo hidráulico de diseño y las bases congeladas del proyecto, para validar la coherencia del modelo, confirmar la condición gobernante de integridad mecánica y registrar hallazgos críticos de operación e instrumentación.</p>

  <h2>2. Alcance</h2>
  <p>La auditoría cubre las dos conducciones del sistema Sesquilé: salmuera saturada (mímico DS6, datos de alta confianza) y condensados (mímico DS1, datos de baja confianza por resolución de imagen). Se evalúa la condición operativa actual leída del SCADA y la envolvente de diseño futura de 300&nbsp;000&nbsp;kg/h por línea. Quedan fuera de alcance el modelado transitorio de golpe de ariete y la verificación geotécnica de la PHD, remitidos a la ingeniería de detalle.</p>

  <h2>3. Bases de diseño y consideración rectora</h2>
  <p>La cabeza estática en parada es independiente del caudal, pues obedece a la relación hidrostática <em>P = ρ·g·Δh</em>, función únicamente de la cota y la densidad. Su valor es idéntico en la condición operativa actual de bajo flujo y en el máximo futuro de 300&nbsp;000&nbsp;kg/h por línea. El flujo máximo gobierna las pérdidas dinámicas y el golpe de ariete, mientras que la estática gobierna la selección de SDR y el esquema de aislamiento.</p>
  <table>
    <caption>Tabla 1. Cotas y propiedades congeladas empleadas en la auditoría.</caption>
    <thead><tr><th>Parámetro</th><th>Valor</th><th>Fuente</th></tr></thead>
    <tbody>
      <tr><td>Cota origen (Mina de Sesquilé)</td><td>2703.37 m.s.n.m.</td><td>PERFILPROYECTO.dxf, capa COTA-CLAVE-SAL</td></tr>
      <tr><td>Cota lanzamiento PHD (Km 16.5)</td><td>2558.35 m.s.n.m.</td><td>Plano constructivo PHD</td></tr>
      <tr><td>Cota fondo del sifón PHD</td><td>2542.75 m.s.n.m.</td><td>202609-BRI-SE-CIV-PL-001-RB</td></tr>
      <tr><td>Cota llegada (Planta Brinsa)</td><td>2522.90 m.s.n.m.</td><td>PERFILPROYECTO.dxf</td></tr>
      <tr><td>Densidad salmuera (26 % NaCl, 15 °C)</td><td>1200 kg/m³</td><td>NIST / DIPPR</td></tr>
      <tr><td>Densidad condensado (20 °C)</td><td>1000 kg/m³</td><td>NIST / DIPPR</td></tr>
      <tr><td>Tubería propuesta</td><td>HDPE PE100 SDR 17, OD 315 mm, ID 278 mm</td><td>Bases congeladas (contexto.md)</td></tr>
    </tbody>
  </table>

  <h2>4. Metodología</h2>
  <p>La presión estática se calculó con <em>P = ρ·g·Δh</em> para la columna global intercomunicada (Sesquilé → fondo PHD, Δh = 160.62 m) y para el sifón aislado (lanzamiento → fondo, Δh = 15.60 m). Las pérdidas dinámicas se calcularon por Darcy–Weisbach con factor de fricción de Haaland en dos envolventes de caudal por línea. La capacidad de presión del HDPE se evaluó por ISO 4427 (<em>PN = 2·MRS / [C·(SDR−1)]</em>, MRS = 10 MPa, C = 1.25) y ASME B31.3. Las lecturas en psi se normalizaron a SI con 1 psi = 0.0689476 bar. El cálculo es reproducible en <code>auditoria_campo.py</code>.</p>

  <h2>5. Inventario de instrumentación SCADA</h2>
  <table>
    <caption>Tabla 2. Lecturas del mímico DS6 — Conducción Salmuera (alta confianza, plc2.jpg).</caption>
    <thead><tr><th>Tag</th><th>Lectura campo</th><th>Conversión SI</th><th>Función</th></tr></thead>
    <tbody>
      <tr><td>PT-3091 (recibo)</td><td>120.34 / 75.65 psi</td><td>8.30 / 5.22 bar</td><td>Presión de recibo TK327</td></tr>
      <tr><td>PQ3091_CM</td><td>1854.8 m³/h</td><td>—</td><td>Caudal/totalizado de recibo (a verificar base)</td></tr>
      <tr><td>LICTK327</td><td>Sp 40.0 / Pv 47.4 / Out 9.1 %</td><td>—</td><td>Control de nivel TK327</td></tr>
      <tr><td>FT-SA3001</td><td>96.39 m³/h</td><td>—</td><td>Caudal de salmuera (condición actual)</td></tr>
      <tr><td>Pd_FIC5A3001</td><td>Sp 54.0 / Pv 96.4 m³/h / Out 9.1 %</td><td>—</td><td>Control de flujo <span class="tag t-warn">anomalía</span></td></tr>
      <tr><td>PTSA-3001</td><td>90.46 psi</td><td>6.24 bar</td><td>Cabeza de conducción</td></tr>
      <tr><td>PT-SAL-K8B</td><td>66.10 / 66.00 psi</td><td>4.56 bar</td><td>Presión búnker K8</td></tr>
      <tr><td>PT-SAL-K17</td><td>44.60 / 45.40 psi</td><td>3.08 / 3.13 bar</td><td>Presión búnker K17</td></tr>
      <tr><td>PTSA-3002</td><td>36.35 psi</td><td>2.51 bar</td><td>Presión final de tramo</td></tr>
      <tr><td>PIC3002_CM</td><td>Sp 50.0 / Pv 36.3 psi / Out 27.0 %</td><td>3.45 / 2.50 bar</td><td>Control de presión (estrangulando)</td></tr>
      <tr><td>ESDV-SAL-K17</td><td>R / CO</td><td>—</td><td>Válvula de corte de emergencia K17</td></tr>
      <tr><td>ESDV-SAL-K8</td><td>R / CO</td><td>—</td><td>Válvula de corte de emergencia K8</td></tr>
    </tbody>
  </table>
  <table>
    <caption>Tabla 3. Mímico DS1 — Conducción Condensados (baja confianza, plc1.jpg).</caption>
    <thead><tr><th>Elemento</th><th>Estado legible</th><th>Confianza</th></tr></thead>
    <tbody>
      <tr><td>Título de mímico</td><td>DS1 Conducción de Condensados</td><td><span class="tag t-ok">Alta</span></td></tr>
      <tr><td>Reservorio de transferencia</td><td>Presente (dos celdas)</td><td><span class="tag t-ok">Alta</span></td></tr>
      <tr><td>Estado de bombas</td><td>Varias paradas (rojo) / en marcha (verde)</td><td><span class="tag t-warn">Media</span></td></tr>
      <tr><td>Valores numéricos de PT/FT</td><td>No legibles</td><td><span class="tag t-na">Pendiente</span></td></tr>
    </tbody>
  </table>
  <p>No se ingresan valores numéricos del mímico de condensados al modelo por no ser legibles; se evita inventar cifras conforme a CLAUDE.md.</p>

  <h2>6. Resultados</h2>
  <h3>6.1 Cabeza estática (independiente del flujo)</h3>
  <table>
    <caption>Tabla 4. Presión estática en el fondo del sifón. Idéntica para la condición actual y para 300&nbsp;000&nbsp;kg/h.</caption>
    <thead><tr><th>Fluido</th><th>Global intercomunicado (bar)</th><th>Sifón aislado (bar)</th></tr></thead>
    <tbody>
      <tr><td>Salmuera saturada</td><td>18.90</td><td>1.84</td></tr>
      <tr><td>Condensado</td><td>15.75</td><td>1.53</td></tr>
    </tbody>
  </table>
  <h3>6.2 Integridad mecánica PE100 SDR 17</h3>
  <p>La capacidad nominal del SDR 17 es 10.00 bar (ISO 4427) y 6.25 bar (ASME B31.3). La presión estática global supera el límite PN10 en <span class="tag t-falla">+89.0 % salmuera</span> y <span class="tag t-falla">+57.5 % condensado</span>. Este sobreesfuerzo es idéntico hoy y a flujo máximo; el bajo caudal actual no es atenuante: el SDR 17 falla en parada con sifón intercomunicado en ambas envolventes.</p>
  <h3>6.3 Envolventes dinámicas</h3>
  <table>
    <caption>Tabla 5. Pérdidas dinámicas en el tramo PHD (452.26 m, ID 278 mm).</caption>
    <thead><tr><th>Fluido</th><th>Envolvente</th><th>Q (m³/h)</th><th>v (m/s)</th><th>Re</th><th>ΔP_din (bar)</th></tr></thead>
    <tbody>
      <tr><td>Salmuera</td><td>Máximo futuro</td><td>250.00</td><td>1.144</td><td>2.39×10⁵</td><td>0.196</td></tr>
      <tr><td>Salmuera</td><td>Actual (campo)</td><td>96.39</td><td>0.441</td><td>9.20×10⁴</td><td>0.035</td></tr>
      <tr><td>Condensado</td><td>Máximo futuro</td><td>300.00</td><td>1.373</td><td>3.82×10⁵</td><td>0.216</td></tr>
      <tr><td>Condensado</td><td>Actual (campo)</td><td>N/D</td><td>—</td><td>—</td><td>—</td></tr>
    </tbody>
  </table>
  <h3>6.4 Presiones de campo medidas (DS6)</h3>
  <p>El perfil de presión a lo largo de la conducción de salmuera desciende de 90.46 psi (6.24 bar) en la cabeza PTSA-3001 a 36.35 psi (2.51 bar) en PTSA-3002, con un gradiente medido de 54.11 psi (3.73 bar).</p>

  <h2>7. Discusión y contraste campo vs. modelo</h2>
  <ol>
    <li><strong>La estática gobierna.</strong> La relación entre la presión estática (18.90 bar) y la pérdida dinámica del máximo futuro (0.196 bar) es de 97×. La integridad del tramo PHD la fija la columna hidrostática, no el caudal; el sobreesfuerzo del SDR 17 persiste invariable al pasar de la condición actual al flujo de diseño.</li>
    <li><strong>El gradiente de campo no contradice el modelo.</strong> El descenso medido de 3.73 bar incluye el estrangulamiento del control PIC3002 (salida 27 %, Sp 50 psi frente a Pv 36.3 psi), las diferencias de cota y los búnkeres K17/K8; no es comparable de forma directa con la fricción de 0.035 bar del tramo PHD a caudal actual. La caída la domina el lazo de control, no la fricción del tubo.</li>
    <li><strong>Anomalía de control Pd_FIC5A3001.</strong> El lazo reporta variable de proceso (96.4 m³/h) muy por encima del set-point (54.0 m³/h) con salida del controlador de apenas 9.1 %. Sugiere lazo en manual, válvula fija, error de rango o caudal por gravedad no controlado; verificar en sitio antes de usar FT-SA3001 en balances.</li>
    <li><strong>Vigencia del dato.</strong> El sello de fecha del SCADA y de las fotografías es 12 de julio de 2024, aproximadamente dos años anterior a la fecha del proyecto. Las lecturas se tratan como instantánea histórica puntual, no como operación de diseño en régimen.</li>
  </ol>

  <h2>8. Hallazgo crítico: válvulas de aislamiento ya instaladas</h2>
  <div class="callout c-key">
    <b>ESDV-SAL-K17 y ESDV-SAL-K8 están en operación.</b> El mímico DS6 muestra dos válvulas de corte de emergencia con realimentación de posición remota (R/CO) e interlocks de búnker y puerta. Esto reformula la alternativa dual del estudio previo: la infraestructura de seccionamiento automático existe parcial o totalmente. El punto decisivo deja de ser «instalar válvulas» y pasa a ser <strong>verificar la posición hidráulica de las ESDV respecto al cruce PHD del Km 16.5</strong> y su lógica de disparo, para confirmar si pueden confinar la columna de Sesquilé en parada y limitar la presión del sifón a 1.84 bar (salmuera) / 1.53 bar (condensado), viabilizando el SDR 17. Si las ESDV no flanquean el sifón, no cumplen esta función y se mantiene la necesidad de rediseño de SDR.
  </div>

  <h2>9. Evidencia de campo</h2>
  <div class="ev">
    <figure><img src="plc2.jpg" alt="Mímico DS6 Conducción Salmuera">
      <figcaption><strong>Fig. 1.</strong> Mímico DS6 — Conducción Salmuera (alta confianza). Visibles ESDV-SAL-K17/K8, PTSA-3001/3002, PIC3002.</figcaption></figure>
    <figure><img src="plc1.jpg" alt="Mímico DS1 Conducción Condensados">
      <figcaption><strong>Fig. 2.</strong> Mímico DS1 — Conducción Condensados (baja confianza). Valores numéricos no legibles.</figcaption></figure>
  </div>

  <h2>10. Conclusiones</h2>
  <ol>
    <li>La presión estática en parada con sifón intercomunicado a Sesquilé es 18.90 bar (salmuera) y 15.75 bar (condensado), independiente del caudal e idéntica para la condición actual y el máximo futuro de 300&nbsp;000&nbsp;kg/h.</li>
    <li>El HDPE PE100 SDR 17 (PN10) falla por sobrepresión estática en parada con sobreesfuerzo de +89.0 % (salmuera) y +57.5 % (condensado); el bajo flujo operativo actual no es atenuante.</li>
    <li>Las pérdidas dinámicas son dos órdenes de magnitud menores que la estática en ambas envolventes (97× para salmuera a flujo máximo); la estática es la condición gobernante.</li>
    <li>Las presiones de campo de salmuera (≤ 8.30 bar) y su gradiente (3.73 bar) son coherentes con un sistema regulado por PIC3002 y no contradicen el modelo.</li>
    <li>Existen válvulas de corte ESDV-SAL-K17/K8 en operación, lo que habilita reevaluar la alternativa de aislamiento sin obra mayor, sujeto a verificación de su posición respecto al sifón.</li>
  </ol>

  <h2>11. Recomendaciones</h2>
  <ol>
    <li>Verificar en P&amp;ID y en sitio la posición hidráulica y la lógica de disparo de ESDV-SAL-K17/K8 respecto al cruce PHD Km 16.5; si flanquean el sifón, formalizar el confinamiento en parada como solución preferente para conservar el SDR 17.</li>
    <li>Registrar un transitorio de presión durante una parada real con el sifón intercomunicado, para validar en campo la hipótesis de 18.90/15.75 bar, hoy sustentada solo por cálculo hidrostático.</li>
    <li>Diagnosticar el lazo Pd_FIC5A3001 (modo, rango y posición de válvula) antes de emplear FT-SA3001 en balances de masa.</li>
    <li>Solicitar una captura de mayor resolución del mímico DS1 para auditar numéricamente la línea de condensados.</li>
    <li>Confirmar la vigencia de las lecturas (sello 12-jul-2024) frente a la operación actual.</li>
  </ol>

  <h2>12. Limitaciones</h2>
  <p>El análisis asume flujo incompresible y régimen estacionario. Las lecturas de campo provienen de una instantánea fotográfica del SCADA, no de un historizador. La línea de condensados se audita de forma cualitativa por ilegibilidad de plc1.jpg. No se incluye análisis de golpe de ariete, remitido a ingeniería de detalle.</p>

  <h2>13. Referencias</h2>
  <p class="ref">ISO 4427:2007 — Plastics piping systems for water supply — Polyethylene (PE). ASME B31.3 — Process Piping. ASME B31.4 — Pipeline Transportation Systems for Liquids and Slurries. Crane Co., Technical Paper No. 410 — Flow of Fluids. Haaland, S.E. (1983), J. Fluids Eng. 105(1):89–90. Bases congeladas del proyecto en <code>contexto.md</code>. Cálculo reproducible en <code>auditoria_campo.py</code>.</p>

  <footer>
    DML Ingenieros Consultores — Auditoría de campo SCADA · BRINSA S.A. · Proyecto P10 HROSERO 24JUN26 · 24 de junio de 2026.<br>
    Documento generado a partir de <code>auditoria_scada_brinsa.md</code> y <code>auditoria_campo.py</code>. Cifras trazables a las capturas plc1.jpg / plc2.jpg.
  </footer>

</div>
</body>
</html>
